# 2-01. FC(03) 동작 시험

## 시험 항목

Modbus RTU Read Holding Register [0x03] 명령 입력 시 정상적인 응답이 반환되는지 확인하는 시험이다.

## 시험 목적

Modbus RTU Read Holding Register [0x03] 명령 입력 시 동작을 확인한다.

## 시험 방법

1. RS485 인터페이스를 통해 드라이브와 호스트 PC를 연결한다.
2. 통신 툴을 실행하고 드라이브와 정상 통신되는지 확인한다.
3. 아래의 표를 참조하여, Read Holding Register [0x03] 명령어를 입력한다.

**요청 프레임 (Set Point [0xD001] 읽기)**

| 바이트 | 0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 |
|--------|------|------|------|------|------|------|------|------|
| 내용 | 0x01 | 0x03 | 0xD0 | 0x01 | 0x00 | 0x01 | 0xED | 0x0A |

- 예시) `01 03 D0 01 00 01 ED 0A` 입력

4. 명령 코드 송신 후, 수신되는 값을 아래 표를 참고하여 확인한다.

**응답 프레임**

| 바이트 | 0 | 1 | 2 | 3 | 4 | 5 | 6 |
|--------|------|------|------|------|------|------|------|
| 내용 | 0x01 | 0x03 | 0x02 | 0x00 | 0x00 | 0xB8 | 0x44 |

- Set Point [0xD001]: 0

5. 잘못된 값 송신 시 에러코드를 아래 표를 참고하여 확인한다.

**에러 응답 프레임**

| 바이트 | 0 | 1 | 2 | 3 | 4 |
|--------|------|------|---------|---|---|
| 내용 | 0x01 | 0x83 | 0x01~0x06 | - | - |

## 판정기준

- 입력 코드에 대한 출력 코드가 정상으로 나타나면 합격
  - (Value = 0x0000)
