# 2-05. FC(2B) 동작 시험

## 시험 항목

Modbus RTU MEI Transport [0x2B] 명령으로 프로시저(Procedure) 실행이 정상 동작하는지 확인하는 시험이다.

## 시험 목적

Modbus RTU MEI Transport [0x2B] 명령으로 프로시저(Procedure) 실행이 정상 동작하는지 확인한다.

## 시험 방법

1. RS485 인터페이스를 통해 드라이브와 호스트 PC를 연결한다.
2. 통신 툴을 실행하고 드라이브와 정상 통신되는지 확인한다.
3. Auto Tuning 프로시저 진입 명령을 아래 표를 참조하여 입력한다.

**요청 프레임 - 명령 1 (Auto Tuning 시작)**

| 바이트 | 0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 | 13 | 14 | 15 | 16 |
|--------|------|------|------|------|------|------|------|------|------|------|----|----|----|----|----|----|-----|
| 내용 | 0x01 | 0x2B | 0x0D | 0x80 | 0x00 | 0x00 | 0x27 | 0x01 | 0x00 | 0x00 | 0x00 | 0x00 | 0x02 | 0x00 | 0x01 | 0xA5 | 0x9A |

- 예시) `01 2B 0D 80 00 00 27 01 00 00 00 00 02 00 01 A5 9A` 입력

**요청 프레임 - 명령 2 (Auto Tuning 실행)**

| 바이트 | 0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 | 13 | 14 | 15 | 16 |
|--------|------|------|------|------|------|------|------|------|------|------|----|----|----|----|----|----|-----|
| 내용 | 0x01 | 0x2B | 0x0D | 0x80 | 0x00 | 0x00 | 0x27 | 0x00 | 0x00 | 0x00 | 0x00 | 0x00 | 0x02 | 0x00 | 0x04 | 0xA4 | 0x55 |

- 예시) `01 2B 0D 80 00 00 27 00 00 00 00 00 02 00 04 A4 55` 입력

4. 명령 전송 후 드라이브의 응답을 확인한다.
5. 프로시저 실행 중 Motor Status [0xD011]를 읽어 상태 변화를 확인한다.

**Motor Status 읽기 명령**

| 바이트 | 0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 |
|--------|------|------|------|------|------|------|------|------|
| 내용 | 0x01 | 0x04 | 0xD0 | 0x11 | 0x00 | 0x01 | 0x59 | 0x0F |

## 판정기준

- FC(2B) MEI Transport 명령에 대해 정상 응답이 반환됨
- 지정된 프로시저가 정상 실행됨
