# 2-5. FC(2B) MEI Transport 동작 시험

| 항목 | 내용 |
|------|------|
| **분류** | Modbus RTU |
| **No** | 2-5 |

## 시험 목적

Modbus RTU MEI Transport [0x2B] 명령으로 프로시저(Procedure) 실행이 정상 동작하는지 확인한다.

## 적용 모델

- EC-FAN ✓

## 시험 장비

- EC FAN 1EA
  - (Node Address를 1로 설정한 상태에서 시험한다. 설정 방법은 RS485 No. 1-3 시험 참조)
- USB to RS485 Converter
- Hercules v3.2.8 (테스트 프로그램)

## 시험 방법

1. USB to RS485 Converter를 이용하여 EC FAN과 노트북을 연결한다.
2. Modbus Serial Test 프로그램과 드라이브를 연결한다.
   - Hercules v3.2.8 테스트 프로그램 활용
   - 프로그램의 Serial 탭 클릭 후 우측 Serial 항목을 설정한다.
     > Name: COM6 (\*PC 환경에 따라 다른 COM 포트가 할당될 수 있음)
     > Baud: 19200bps, Data Size: 8, Parity: even
3. Open 버튼을 클릭하여 COM Port의 Opened 여부를 확인한다.
4. Auto Tuning 프로시저 진입 명령을 아래 표를 참조하여 입력한다.

**요청 프레임 - 명령 1 (Auto Tuning 시작)**

| 바이트 | 0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 | 13 | 14 | 15 | 16 |
|--------|------|------|------|------|------|------|------|------|------|------|----|----|----|----|----|----|-----|
| 내용 | 0x01 | 0x2B | 0x0D | 0x80 | 0x00 | 0x00 | 0x27 | 0x01 | 0x00 | 0x00 | 0x00 | 0x00 | 0x02 | 0x00 | 0x01 | 0xA5 | 0x9A |

- 예시) `01 2B 0D 80 00 00 27 01 00 00 00 00 02 00 01 A5 9A` 입력

**요청 프레임 - 명령 2 (Auto Tuning 실행)**

| 바이트 | 0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 | 13 | 14 | 15 | 16 |
|--------|------|------|------|------|------|------|------|------|------|------|----|----|----|----|----|----|-----|
| 내용 | 0x01 | 0x2B | 0x0D | 0x80 | 0x00 | 0x00 | 0x27 | 0x00 | 0x00 | 0x00 | 0x00 | 0x00 | 0x02 | 0x00 | 0x04 | 0xA4 | 0x55 |

- 예시) `01 2B 0D 80 00 00 27 00 00 00 00 00 02 00 04 A4 55` 입력

5. 명령 전송 후 드라이브의 응답을 확인한다.
6. 프로시저 실행 중 Motor Status [0xD011]를 읽어 상태 변화를 확인한다.

**Motor Status 읽기 명령**

| 바이트 | 0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 |
|--------|------|------|------|------|------|------|------|------|
| 내용 | 0x01 | 0x04 | 0xD0 | 0x11 | 0x00 | 0x01 | 0x59 | 0x0F |

## 판정기준

- FC(2B) MEI Transport 명령에 대해 정상 응답이 반환됨
- 지정된 프로시저가 정상 실행됨

## 시험결과

- [ ] 합격 / 불합격

## 기타

**Hercules 프로그램 사전 설정**
- Serial 탭 이동 → Receive/Sent data 화면 우클릭 → Hex Enable 체크 → 송신 메세지 HEX 체크

FC(2B) MEI Transport 송/수신 데이터 캡처 첨부
